  Version,23.1;

! Inventory of EnergyPlus Objects in this Template,
! and whether manual check/update is required
!-------------------------------------------------------------------------
!  | EnergyPlus                                                 | Manual |
!  | Object Name                                                | Update |
!-------------------------------------------------------------------------
!  | FluidProperties:GlycolConcentration                        |        |
!  | PlantLoop                                                  |        |
!  | Sizing:Plant                                               |        |
!  | EnergyManagementSystem:Sensor                              |        |
!  | EnergyManagementSystem:Actuator                            |        |
!  | EnergyManagementSystem:GlobalVariable                      |        |
!  | EnergyManagementSystem:OutputVariable                      |        |
!  | EnergyManagementSystem:Program                             |        |
!  | EnergyManagementSystem:ProgramCallingManager               |        |
!  | PlantEquipmentOperationSchemes                             |        |
!  | PlantEquipmentOperation:HeatingLoad                        |        |
!  | PlantEquipmentOperation:CoolingLoad                        |        |
!  | PlantEquipmentList                                         |        |
!  | AvailabilityManagerAssignmentList                          |        |
!  | AvailabilityManager:Scheduled                              |        |
!  | BranchList                                                 |        |
!  | ConnectorList                                              |        |
!  | Connector:Splitter                                         |        |
!  | Connector:Mixer                                            |        |
!  | Branch                                                     |        |
!  | DistrictHeating                                            |        |
!  | DistrictCooling                                            |        |
!  | Pipe:Adiabatic                                             |        |
!-------------------------------------------------------------------------
!
!x!<%#INITIALIZE
!x!parameter "ahu_name"
!x!
!x!parameter "run_around_coil_eff", :default=>0.6
!x!parameter "run_around_coil_oa_min", :default=>10['F'] # NOT OPERATIONAL
!x!parameter "run_around_coil_oa_max", :default=>95['F'] # NOT OPERATIONAL
!x!parameter "run_around_coil_deadband", :default=>5['F']
!x!parameter "run_around_coil_pump_eff", :default=>0.9
!x!parameter "run_around_coil_pump_head", :default=>15['ft H2O']
!x!
!x!%>

  FluidProperties:GlycolConcentration,
    <%= ahu_name %> Run Around Loop Fluid,  !- Name
    PropyleneGlycol,         !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.3;                     !- Glycol Concentration

  PlantLoop,
    <%= ahu_name %> Run Around Heat Recovery Loop,  !- Name
    UserDefinedFluidType,    !- Fluid Type
    <%= ahu_name %> Run Around Loop Fluid,  !- User Defined Fluid Type
    <%= ahu_name %> Run Around Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    <%= ahu_name %> Run Around Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    0.0,                     !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    Autosize,                !- Plant Loop Volume {m3}
    <%= ahu_name %> Run Around Supply Inlet Node,  !- Plant Side Inlet Node Name
    <%= ahu_name %> Run Around Supply Outlet Node,  !- Plant Side Outlet Node Name
    <%= ahu_name %> Run Around Supply Branches,  !- Plant Side Branch List Name
    <%= ahu_name %> Run Around Supply Connectors,  !- Plant Side Connector List Name
    <%= ahu_name %> Run Around Demand Inlet Node,  !- Demand Side Inlet Node Name
    <%= ahu_name %> Run Around Demand Outlet Node,  !- Demand Side Outlet Node Name
    <%= ahu_name %> Run Around Demand Branches,  !- Demand Side Branch List Name
    <%= ahu_name %> Run Around Demand Connectors,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    <%= ahu_name %> Run Around Availability Managers;  !- Availability Manager List Name

  Sizing:Plant,
    <%= ahu_name %> Run Around Heat Recovery Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

!x!<% ahu_name_ems = ahu_name.delete(' ') %>

  EnergyManagementSystem:Sensor,
    <%= ahu_name_ems %>Tdb,  !- Name
    *,                       !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    <%= ahu_name_ems %>ReliefTemperature,  !- Name
    <%= ahu_name %> OA Relief Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    <%= ahu_name_ems %>SupplySetpoint,  !- Name
    <%= ahu_name %> Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    <%= ahu_name_ems %>LoopSetpoint,  !- Name
    <%= ahu_name %> Run Around Supply Outlet Node,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    <%= ahu_name_ems %>ActuatorLoop,  !- Name
    <%= ahu_name %> Run Around Heat Recovery Loop,  !- Actuated Component Unique Name
    Plant Loop Overall,      !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    <%= ahu_name_ems %>PumpFlowOverride,  !- Name
    <%= ahu_name %> Run Around Pump,  !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Mass Flow Rate;     !- Actuated Component Control Type

  EnergyManagementSystem:GlobalVariable,
    <%= ahu_name_ems %>PumpFlowOverrideReport;  !- Erl Variable 1 Name

  EnergyManagementSystem:OutputVariable,
    <%= ahu_name %> EMS Pump Flow Override On,  !- Name
    <%= ahu_name_ems %>PumpFlowOverrideReport,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:Program,
    <%= ahu_name_ems %>LoopSetpointProgram,  !- Name
    SET <%= ahu_name_ems %>LoopSetpoint = (<%= ahu_name_ems %>ReliefTemperature - <%= ahu_name_ems %>Tdb),  !- Program Line 1
    SET <%= ahu_name_ems %>LoopSetpoint = (<%= ahu_name_ems %>LoopSetpoint) * (1 - <%= run_around_coil_eff %>),  !- Program Line 2
    SET <%= ahu_name_ems %>LoopSetpoint = (<%= ahu_name_ems %>LoopSetpoint) + <%= ahu_name_ems %>Tdb;  !- <none>

!  IF (<%= ahu_name_ems %>Tdb < <%= run_around_coil_oa_min %>),
!    SET <%= ahu_name_ems %>ActuatorLoop = 0.0,
!    SET <%= ahu_name_ems %>PumpFlowOverride = 0.0,
!    SET <%= ahu_name_ems %>PumpFlowOverrideReport = 1.0,
!  ELSEIF (<%= ahu_name_ems %>Tdb > <%= run_around_coil_oa_max %>),
!    SET <%= ahu_name_ems %>ActuatorLoop = 0.0,
!    SET <%= ahu_name_ems %>PumpFlowOverride = 0.0,
!    SET <%= ahu_name_ems %>PumpFlowOverrideReport = 1.0,
!  ELSE,
!    ENDIF,

  EnergyManagementSystem:Program,
    <%= ahu_name_ems %>LoopFlowProgram,  !- Name
    IF (<%= ahu_name_ems %>Tdb < (<%= ahu_name_ems %>SupplySetpoint - (<%= run_around_coil_deadband %> - <%= 0|'F' %>))),  !- Program Line 1
    IF (<%= ahu_name_ems %>Tdb < <%= ahu_name_ems %>ReliefTemperature),  !- Program Line 2
    SET <%= ahu_name_ems %>ActuatorLoop = 1.0,  !- <none>
    SET <%= ahu_name_ems %>PumpFlowOverride = Null,  !- <none>
    SET <%= ahu_name_ems %>PumpFlowOverrideReport = 0.0,  !- <none>
    ELSEIF (<%= ahu_name_ems %>Tdb > <%= ahu_name_ems %>ReliefTemperature),  !- <none>
    SET <%= ahu_name_ems %>ActuatorLoop = 0.0,  !- <none>
    SET <%= ahu_name_ems %>PumpFlowOverride = 0.0,  !- <none>
    SET <%= ahu_name_ems %>PumpFlowOverrideReport = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSEIF (<%= ahu_name_ems %>Tdb > (<%= ahu_name_ems %>SupplySetpoint + (<%= run_around_coil_deadband %> - <%= 0|'F' %>))),  !- <none>
    IF (<%= ahu_name_ems %>Tdb < <%= ahu_name_ems %>ReliefTemperature),  !- <none>
    SET <%= ahu_name_ems %>ActuatorLoop = 0.0,  !- <none>
    SET <%= ahu_name_ems %>PumpFlowOverride = 0.0,  !- <none>
    SET <%= ahu_name_ems %>PumpFlowOverrideReport = 1.0,  !- <none>
    ELSEIF (<%= ahu_name_ems %>Tdb > <%= ahu_name_ems %>ReliefTemperature),  !- <none>
    SET <%= ahu_name_ems %>ActuatorLoop = 1.0,  !- <none>
    SET <%= ahu_name_ems %>PumpFlowOverride = Null,  !- <none>
    SET <%= ahu_name_ems %>PumpFlowOverrideReport = 0.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET <%= ahu_name_ems %>ActuatorLoop = 0.0,  !- <none>
    SET <%= ahu_name_ems %>PumpFlowOverride = 0.0,  !- <none>
    SET <%= ahu_name_ems %>PumpFlowOverrideReport = 1.0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    <%= ahu_name %> Loop Setpoint Program Calling Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    <%= ahu_name_ems %>LoopSetpointProgram,  !- Program Name 1
    <%= ahu_name_ems %>LoopFlowProgram;  !- Program Name 2

  PlantEquipmentOperationSchemes,
    <%= ahu_name %> Run Around Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    <%= ahu_name %> Run Around Heating Operation Scheme,  !- Control Scheme 1 Name
    <%= ahu_name %> Always On Schedule,  !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
    <%= ahu_name %> Run Around Cooling Operation Scheme,  !- Control Scheme 2 Name
    <%= ahu_name %> Always On Schedule;  !- Control Scheme 2 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    <%= ahu_name %> Run Around Heating Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    <%= ahu_name %> Run Around Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    <%= ahu_name %> Run Around Cooling Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    <%= ahu_name %> Run Around Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    <%= ahu_name %> Run Around Heating Equipment List,  !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    <%= ahu_name %> Run Around District Heating;  !- Equipment 1 Name

  PlantEquipmentList,
    <%= ahu_name %> Run Around Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    <%= ahu_name %> Run Around District Cooling;  !- Equipment 1 Name

  AvailabilityManagerAssignmentList,
    <%= ahu_name %> Run Around Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    <%= ahu_name %> Run Around Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    <%= ahu_name %> Run Around Availability Manager,  !- Name
    <%= ahu_name %> Always On Schedule;  !- Schedule Name

  BranchList,
    <%= ahu_name %> Run Around Supply Branches,  !- Name
    <%= ahu_name %> Run Around Supply Inlet Branch,  !- Branch 1 Name
    <%= ahu_name %> Run Around Supply Equipment Heating Branch,  !- Branch 2 Name
    <%= ahu_name %> Run Around Supply Equipment Cooling Branch,  !- Branch 3 Name
    <%= ahu_name %> Run Around Supply Equipment Bypass Branch,  !- Branch 4 Name
    <%= ahu_name %> Run Around Supply Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    <%= ahu_name %> Run Around Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    <%= ahu_name %> Run Around Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    <%= ahu_name %> Run Around Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    <%= ahu_name %> Run Around Supply Splitter,  !- Name
    <%= ahu_name %> Run Around Supply Inlet Branch,  !- Inlet Branch Name
    <%= ahu_name %> Run Around Supply Equipment Heating Branch,  !- Outlet Branch 1 Name
    <%= ahu_name %> Run Around Supply Equipment Cooling Branch,  !- Outlet Branch 2 Name
    <%= ahu_name %> Run Around Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    <%= ahu_name %> Run Around Supply Mixer,  !- Name
    <%= ahu_name %> Run Around Supply Outlet Branch,  !- Outlet Branch Name
    <%= ahu_name %> Run Around Supply Equipment Heating Branch,  !- Inlet Branch 1 Name
    <%= ahu_name %> Run Around Supply Equipment Cooling Branch,  !- Inlet Branch 2 Name
    <%= ahu_name %> Run Around Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    <%= ahu_name %> Run Around Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    <%= ahu_name %> Run Around Pump,  !- Component 1 Name
    <%= ahu_name %> Run Around Supply Inlet Node,  !- Component 1 Inlet Node Name
    <%= ahu_name %> Run Around Pump-Run Around BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    <%= ahu_name %> Run Around Pump,  !- Name
    <%= ahu_name %> Run Around Supply Inlet Node,  !- Inlet Node Name
    <%= ahu_name %> Run Around Pump-Run Around BoilerNodeviaConnector,  !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    <%= run_around_coil_pump_head %>,  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    <%= run_around_coil_pump_eff %>,  !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  Branch,
    <%= ahu_name %> Run Around Supply Equipment Heating Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    <%= ahu_name %> Run Around District Heating,  !- Component 1 Name
    <%= ahu_name %> Run Around District Heating Inlet Node,  !- Component 1 Inlet Node Name
    <%= ahu_name %> Run Around District Heating Outlet Node;  !- Component 1 Outlet Node Name

  DistrictHeating,
    <%= ahu_name %> Run Around District Heating,  !- Name
    <%= ahu_name %> Run Around District Heating Inlet Node,  !- Hot Water Inlet Node Name
    <%= ahu_name %> Run Around District Heating Outlet Node,  !- Hot Water Outlet Node Name
    1000000000;              !- Nominal Capacity {W}

  Branch,
    <%= ahu_name %> Run Around Supply Equipment Cooling Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    <%= ahu_name %> Run Around District Cooling,  !- Component 1 Name
    <%= ahu_name %> Run Around District Cooling Inlet Node,  !- Component 1 Inlet Node Name
    <%= ahu_name %> Run Around District Cooling Outlet Node;  !- Component 1 Outlet Node Name

  DistrictCooling,
    <%= ahu_name %> Run Around District Cooling,  !- Name
    <%= ahu_name %> Run Around District Cooling Inlet Node,  !- Chilled Water Inlet Node Name
    <%= ahu_name %> Run Around District Cooling Outlet Node,  !- Chilled Water Outlet Node Name
    1000000000;              !- Nominal Capacity {W}

  Branch,
    <%= ahu_name %> Run Around Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    <%= ahu_name %> Run Around Supply Equipment Bypass Pipe,  !- Component 1 Name
    <%= ahu_name %> Run Around Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    <%= ahu_name %> Run Around Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    <%= ahu_name %> Run Around Supply Equipment Bypass Pipe,  !- Name
    <%= ahu_name %> Run Around Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    <%= ahu_name %> Run Around Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    <%= ahu_name %> Run Around Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    <%= ahu_name %> Run Around Supply Outlet Pipe,  !- Component 1 Name
    <%= ahu_name %> Run Around Supply Mixer-Run Around Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    <%= ahu_name %> Run Around Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    <%= ahu_name %> Run Around Supply Outlet Pipe,  !- Name
    <%= ahu_name %> Run Around Supply Mixer-Run Around Supply Outlet Pipe,  !- Inlet Node Name
    <%= ahu_name %> Run Around Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    <%= ahu_name %> Run Around Demand Branches,  !- Name
    <%= ahu_name %> Run Around Demand Inlet Branch,  !- Branch 1 Name
    <%= ahu_name %> Run Around Heating Demand Branch,  !- Branch 2 Name
    <%= ahu_name %> Run Around Cooling Demand Branch,  !- Branch 3 Name
    <%= ahu_name %> Run Around Demand Bypass Branch,  !- Branch 4 Name
    <%= ahu_name %> Run Around Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    <%= ahu_name %> Run Around Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    <%= ahu_name %> Run Around Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    <%= ahu_name %> Run Around Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    <%= ahu_name %> Run Around Demand Splitter,  !- Name
    <%= ahu_name %> Run Around Demand Inlet Branch,  !- Inlet Branch Name
    <%= ahu_name %> Run Around Heating Demand Branch,  !- Outlet Branch 1 Name
    <%= ahu_name %> Run Around Cooling Demand Branch,  !- Outlet Branch 2 Name
    <%= ahu_name %> Run Around Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    <%= ahu_name %> Run Around Demand Mixer,  !- Name
    <%= ahu_name %> Run Around Demand Outlet Branch,  !- Outlet Branch Name
    <%= ahu_name %> Run Around Heating Demand Branch,  !- Inlet Branch 1 Name
    <%= ahu_name %> Run Around Cooling Demand Branch,  !- Inlet Branch 2 Name
    <%= ahu_name %> Run Around Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    <%= ahu_name %> Run Around Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    <%= ahu_name %> Run Around Demand Inlet Pipe,  !- Component 1 Name
    <%= ahu_name %> Run Around Demand Inlet Node,  !- Component 1 Inlet Node Name
    <%= ahu_name %> Run Around Demand Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    <%= ahu_name %> Run Around Demand Inlet Pipe,  !- Name
    <%= ahu_name %> Run Around Demand Inlet Node,  !- Inlet Node Name
    <%= ahu_name %> Run Around Demand Inlet Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    <%= ahu_name %> Run Around Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    <%= ahu_name %> Run Around Demand Bypass Pipe,  !- Component 1 Name
    <%= ahu_name %> Run Around Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    <%= ahu_name %> Run Around Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    <%= ahu_name %> Run Around Demand Bypass Pipe,  !- Name
    <%= ahu_name %> Run Around Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    <%= ahu_name %> Run Around Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    <%= ahu_name %> Run Around Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    <%= ahu_name %> Run Around Demand Outlet Pipe,  !- Component 1 Name
    <%= ahu_name %> Run Around Demand Mixer-Run Around Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    <%= ahu_name %> Run Around Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    <%= ahu_name %> Run Around Demand Outlet Pipe,  !- Name
    <%= ahu_name %> Run Around Demand Mixer-Run Around Demand Outlet Pipe,  !- Inlet Node Name
    <%= ahu_name %> Run Around Demand Outlet Node;  !- Outlet Node Name

